<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>How to implement Modbus RTU to and over TCP on a Milesight gateway via Node-Red · 产品技术方案知识库</title>
<style>
:root { --accent:#2563eb; --accent-soft:#eff6ff; --text:#1f2937; --muted:#6b7280;
        --border:#e5e7eb; --bg:#f8fafc; --card:#ffffff; }
* { box-sizing: border-box; }
body { margin:0; font-family: "Segoe UI", system-ui, sans-serif;
       background:var(--bg); color:var(--text); line-height:1.75; }
a { color:var(--accent); text-decoration:none; }
a:hover { text-decoration:underline; }
.container { max-width:960px; margin:0 auto; padding:24px 20px 64px; }
header.site-header { background:linear-gradient(135deg,#1e3a8a 0%,#2563eb 55%,#3b82f6 100%);
                     color:#fff; padding:44px 20px; box-shadow:0 4px 20px rgba(30,58,138,.20); }
header.site-header .container { padding-top:0; padding-bottom:0; }
header.site-header h1 { margin:0 0 8px; font-size:30px; letter-spacing:-.02em; }
header.site-header p { margin:0; opacity:.88; font-size:14px; letter-spacing:.01em; }
.search-box { margin:26px 0 4px; position:relative; }
.search-box input { width:100%; padding:13px 16px 13px 44px; font-size:15px; border:1px solid var(--border);
                    border-radius:12px; outline:none; box-shadow:0 1px 3px rgba(0,0,0,.04);
                    background-color:#fff;
                    background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 24 24' fill='none' stroke='%236b7280' stroke-width='2' stroke-linecap='round'%3E%3Ccircle cx='11' cy='11' r='7'/%3E%3Cline x1='16.5' y1='16.5' x2='21' y2='21'/%3E%3C/svg%3E");
                    background-repeat:no-repeat; background-position:14px center; background-size:18px 18px; }
.search-box input:focus { border-color:var(--accent); box-shadow:0 0 0 4px var(--accent-soft); }
/* Category cards — horizontal row, collapsed by default */
.category-grid { display:grid; grid-template-columns:repeat(4,minmax(0,1fr)); gap:16px; margin-top:28px; }
.category-card { position:relative; display:flex; flex-direction:column; align-items:flex-start;
                 gap:9px; width:100%; text-align:left; background:var(--card); border:1px solid var(--border);
                 border-radius:14px; padding:20px; cursor:pointer; font:inherit; color:inherit;
                 box-shadow:0 1px 3px rgba(0,0,0,.04); overflow:hidden;
                 transition:transform .18s ease, box-shadow .18s ease, border-color .18s ease; }
.category-card::before { content:""; position:absolute; left:0; top:0; bottom:0; width:4px;
                         background:var(--card-accent,var(--accent)); }
.category-card:hover { transform:translateY(-3px); border-color:var(--card-accent,var(--accent));
                       box-shadow:0 10px 24px rgba(0,0,0,.10); }
.category-card.open { border-color:var(--card-accent,var(--accent));
                      box-shadow:0 8px 20px rgba(0,0,0,.10); }
.card-howto { --card-accent:#16a34a; }
.card-troubleshooting { --card-accent:#dc2626; }
.card-node-red { --card-accent:#ea580c; }
.card-python { --card-accent:#2563eb; }
.cat-card-top { display:flex; align-items:center; justify-content:space-between; width:100%; }
.cat-dot { width:12px; height:12px; border-radius:50%; background:var(--card-accent,var(--accent));
           box-shadow:0 0 0 4px color-mix(in srgb, var(--card-accent,var(--accent)) 15%, transparent); }
.cat-name { font-size:18px; font-weight:700; line-height:1.25; }
.cat-desc { font-size:12.5px; color:var(--muted); line-height:1.4; min-height:34px; }
.cat-card-foot { display:flex; align-items:center; justify-content:space-between; width:100%;
                 margin-top:2px; padding-top:10px; border-top:1px solid var(--border); }
.chevron { font-size:13px; color:var(--muted); transition:transform .2s ease; }
.category-card.open .chevron { transform:rotate(180deg); }
.badge { display:inline-block; font-size:11.5px; font-weight:700; padding:3px 10px;
         border-radius:999px; letter-spacing:.02em; }
.badge-howto { background:#dcfce7; color:#15803d; }
.badge-troubleshooting { background:#fee2e2; color:#b91c1c; }
.badge-node-red { background:#ffedd5; color:#c2410c; }
.badge-python { background:#dbeafe; color:#1d4ed8; }
.count { color:var(--muted); font-size:12px; font-weight:600; }
/* Article panels — hidden until their card is clicked */
.category-panels { margin-top:22px; }
.category-panel { display:none; margin-bottom:18px; background:var(--card); border:1px solid var(--border);
                  border-radius:14px; padding:6px 18px 18px; box-shadow:0 2px 8px rgba(0,0,0,.04); }
.category-panel.open { display:block; animation:panelIn .22s ease; }
@keyframes panelIn { from { opacity:0; transform:translateY(-6px); } to { opacity:1; transform:none; } }
.panel-title { display:flex; align-items:center; gap:10px; font-size:15px; font-weight:700;
               padding:14px 0 12px; border-bottom:1px solid var(--border); margin-bottom:14px; }
.panel-title .count { margin-left:auto; }
ul.article-list { list-style:none; margin:0; padding:0; display:grid; gap:10px; }
ul.article-list li { background:#f8fafc; border:1px solid var(--border); border-radius:10px;
                     padding:14px 18px; transition:transform .15s ease, box-shadow .15s ease; }
ul.article-list li:hover { transform:translateX(3px); box-shadow:0 4px 14px rgba(0,0,0,.07); }
ul.article-list .title { font-size:15.5px; font-weight:600; }
ul.article-list .meta { font-size:12.5px; color:var(--muted); margin-top:4px; }
.empty { color:var(--muted); font-size:14px; padding:14px 4px; }
@media (max-width:860px) { .category-grid { grid-template-columns:repeat(2,minmax(0,1fr)); } }
@media (max-width:520px) { .category-grid { grid-template-columns:1fr; } .cat-desc { min-height:0; } }
/* Article page */
.article-nav { margin:18px 0 0; font-size:14px; }
article.article-body { background:var(--card); border:1px solid var(--border); border-radius:12px;
                       padding:32px 40px; margin-top:16px; }
article.article-body img { max-width:100%; height:auto; border:1px solid var(--border);
                           border-radius:8px; margin:8px 0; cursor:zoom-in; transition:box-shadow .15s ease; }
article.article-body img:hover { box-shadow:0 4px 16px rgba(0,0,0,.12); }
article.article-body h1 { font-size:24px; margin-top:0; }
article.article-body h2 { font-size:20px; border-bottom:1px solid var(--border); padding-bottom:6px; }
article.article-body h3 { font-size:17px; }
article.article-body pre { background:#f1f5f9; padding:14px; border-radius:8px; overflow-x:auto; }
article.article-body code { background:#f1f5f9; padding:2px 6px; border-radius:4px; font-size:.92em; }
article.article-body pre code { background:none; padding:0; }
article.article-body table { border-collapse:collapse; width:100%; }
article.article-body th, article.article-body td { border:1px solid var(--border); padding:8px 12px; }
article.article-body th { background:var(--accent-soft); }
article.article-body blockquote { border-left:4px solid var(--accent); margin-left:0;
                                  padding:4px 16px; color:var(--muted); background:var(--accent-soft); }
.attachment-link { display:inline-flex; align-items:center; gap:6px; padding:6px 14px; margin:4px 0;
                   background:var(--accent-soft); border:1px solid var(--accent); border-radius:8px;
                   font-weight:600; text-decoration:none; }
.attachment-link:hover { background:#dbeafe; text-decoration:none; }
.attachment-icon { font-size:16px; }
.article-end { text-align:center; }
footer.site-footer { text-align:center; color:var(--muted); font-size:12.5px; margin-top:48px; }
/* Lightbox */
.lightbox-overlay { display:none; position:fixed; inset:0; z-index:9999;
                    background:rgba(0,0,0,.85); cursor:zoom-out; justify-content:center; align-items:center; }
.lightbox-overlay.active { display:flex; }
.lightbox-overlay img { max-width:95vw; max-height:92vh; border-radius:6px; box-shadow:0 8px 40px rgba(0,0,0,.4); }
@media (max-width:640px) { article.article-body { padding:20px 18px; } }
/* Milesight Fault Tree List — floating shortcut icon */
.fault-tree-link { position:fixed; left:22px; bottom:22px; z-index:900;
                   display:inline-flex; align-items:center; gap:9px;
                   padding:9px 14px 9px 11px; border-radius:999px;
                   background:#fff; border:1px solid #bfdbfe; color:#1d4ed8;
                   box-shadow:0 6px 20px rgba(30,58,138,.18);
                   font-size:13px; font-weight:700; line-height:1; text-decoration:none;
                   transition:transform .18s ease, box-shadow .18s ease, background .18s ease; }
.fault-tree-link:hover { transform:translateY(-2px); background:#eff6ff;
                         box-shadow:0 10px 26px rgba(30,58,138,.25); text-decoration:none; }
.fault-tree-link svg { flex:none; }
@media (max-width:520px) { .fault-tree-link { padding:10px; left:16px; bottom:16px; } }
</style>
</head>
<body>
<div class="lightbox-overlay" id="lightbox" onclick="closeLightbox()">
  <img id="lightbox-img" src="" alt="">
</div>
<div class="container">
<div class="article-nav"><a href="../index.html">&larr; Back to Home</a> &middot; <span class="badge badge-node-red">Node-RED</span></div>
<article class="article-body">
<figure>
<img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image1.jpeg" style="width:8.27431in;height:11.70625in" alt="C:/Users/Iris/Desktop/完整word/word模板竖版_英文.jpgword模板竖版_英文" />
<figcaption><p>How to implement Modbus RTU to/over TCP on a Milesight gateway via Node-Red</p></figcaption>
</figure>
<table>
<colgroup>
<col style="width: 14%" />
<col style="width: 19%" />
<col style="width: 43%" />
<col style="width: 22%" />
</colgroup>
<thead>
<tr>
<th><strong>Version</strong></th>
<th><strong>Update Time</strong></th>
<th><strong>Description</strong></th>
<th><strong>Author</strong></th>
</tr>
</thead>
<tbody>
<tr>
<td>1.0</td>
<td>March 28, 2026</td>
<td>Initial version</td>
<td>Charles</td>
</tr>
</tbody>
</table>
<h1 id="description">Description</h1>
<p>For third-party LoRaWAN sensors, if the sensor can interact with Modbus devices and has a corresponding port that supports transparent transmission of Modbus RTU commands, then you can implement Modbus RTU over/to TCP on the Milesight gateway via Node-Red.</p>
<h1 id="requirement">Requirement</h1>
<ul>
<li><p>Milesight Gateway: UG56/UG65/UG67</p></li>
<li><p><strong>LoRaWAN sensors supporting Modbus passthrough functionality</strong></p></li>
</ul>
<h1 id="configuration">Configuration</h1>
<h2 id="step-1-launch-node-red-and-import-flow-example">Step 1: Launch Node-RED and Import Flow Example</h2>
<ol type="1">
<li><p>Go to <strong>App &gt; Node-RED</strong> page to enable Node-RED program and wait for a while to load the program, click <strong>Launch</strong> button to start Node-RED web GUI.</p></li>
</ol>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image4.png" style="width:5.76597in;height:3.75694in" /></p>
<ol start="2" type="1">
<li><p>Log in the Node-RED web GUI. The account information is the same as gateway web GUI.</p></li>
</ol>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image5.png" style="width:5.75972in;height:2.73611in" /></p>
<ol start="3" type="1">
<li><p>Click Import to import the node-red flow example by pasting the content or import the json format file.</p></li>
</ol>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image6.png" style="width:5.76458in;height:3.52431in" /></p>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image7.png" style="width:5.76667in;height:4.8875in" /></p>
<h2 id="step-2-node-red-configuration">Step 2: Node-RED Configuration</h2>
<h3 id="flow-structure">Flow structure:</h3>
<p>贴上node-red截图</p>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image8.png" style="width:5.78889in;height:2.48542in" alt="IMG_256" /></p>
<p>Content:</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr>
<th>[{"id":"1d960e9e2a99b2b4","type":"tab","label":"流程 1","disabled":false,"info":"","env":[]},{"id":"c3308c643a9b6029","type":"tcp in","z":"1d960e9e2a99b2b4","name":"TEST","server":"server","host":"","port":"60","datamode":"stream","datatype":"buffer","newline":"","topic":"TEST","trim":false,"base64":false,"tls":"","x":310,"y":360,"wires":[["198e2dcef8347ace","f737028e6d5aea95"]]},{"id":"198e2dcef8347ace","type":"debug","z":"1d960e9e2a99b2b4","name":"debug 4","active":true,"tosidebar":true,"console":true,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":630,"y":220,"wires":[]},{"id":"f737028e6d5aea95","type":"function","z":"1d960e9e2a99b2b4","name":"Send downlink commands to the gateway via MQTT API","func":"// 1. Directly convert the incoming Buffer to Base64/nmsg.finalCommand2 = msg.payload.toString('base64');/n/n// 2. Define the MQTT command template/nconst cmd = `mosquitto_pub -h 127.0.0.1 -p 1883 -u loraadm -P URloraadm123456 -t application/1/device/24E124621F170128/tx -m '{/"confirmed/":true, /"fport/":52, /"data/":/"CQEA/w==/"}'`;/n/n// 3. Replace the data value and output the final command/nif (msg.finalCommand2 !== /"/") {/n msg.payload = replaceDataValue(cmd, msg.finalCommand2);/n} else {/n msg.payload = /"/";/n}/n/nfunction replaceDataValue(cmdStr, newData) {/n return cmdStr.replace(/(/"data/":/")([^/"]*)(/")/, '$1' + newData + '$3');/n}/n/nreturn msg;","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":770,"y":360,"wires":[["6324660ab04f3b4c","8c09f1dc361f3181"]]},{"id":"6324660ab04f3b4c","type":"exec","z":"1d960e9e2a99b2b4","command":"","addpay":"payload","append":"","useSpawn":"false","timer":"","winHide":false,"oldrc":false,"name":"exec","x":1170,"y":360,"wires":[[],[],[]]},{"id":"8c09f1dc361f3181","type":"debug","z":"1d960e9e2a99b2b4","name":"debug 35","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":1160,"y":260,"wires":[]},{"id":"755ebccdd953cd8f","type":"comment","z":"1d960e9e2a99b2b4","name":"modbus RTU over tcp ","info":"","x":300,"y":320,"wires":[]},{"id":"667ddb0fd8d27f22","type":"comment","z":"1d960e9e2a99b2b4","name":"modbus RTU to tcp ","info":"","x":310,"y":500,"wires":[]},{"id":"2a12498928836e80","type":"tcp in","z":"1d960e9e2a99b2b4","name":"test","server":"server","host":"","port":"61","datamode":"stream","datatype":"buffer","newline":"","topic":"test","trim":false,"base64":false,"tls":"","x":290,"y":560,"wires":[["d6d0dc69c79aa244"]]},{"id":"d6d0dc69c79aa244","type":"function","z":"1d960e9e2a99b2b4","name":"function 4","func":"// CRC16 Modbus calculation/nfunction crc16(buffer) {/n let crc = 0xFFFF;/n for (let pos = 0; pos &lt; buffer.length; pos++) {/n crc ^= buffer[pos];/n for (let i = 0; i &lt; 8; i++) {/n if ((crc &amp; 0x0001) !== 0) {/n crc &gt;&gt;= 1;/n crc ^= 0xA001;/n } else {/n crc &gt;&gt;= 1;/n }/n }/n }/n // Return the low byte first, followed by the high byte/n return Buffer.from([crc &amp; 0xFF, (crc &gt;&gt; 8) &amp; 0xFF]);/n}/n/n/n/n/**/n * Modbus Convert TCP commands to Modbus RTU commands/n * @param {Buffer} tcpBuffer - TCP packet/n * @returns {Buffer} RTU packet/n *//nfunction tcpToRtu(tcpBuffer) {/n if (!Buffer.isBuffer(tcpBuffer)) throw new Error(/"Input must be Buffer/");/n if (tcpBuffer.length &lt; 8) throw new Error(/"TCP buffer too short/");/n/n // Extract the content following the MBAP header/n // The first 7 bytes of the MBAP：[Transaction ID 2][Protocol ID 2][Length 2][Unit Identifier1]/n // PDU: Function code + data/n const unitIdentifier = tcpBuffer[6]; // address/n const pdu = tcpBuffer.slice(7); // Function code + data/n/n // Assembling an RTU frame (address + function code + data)/n const rtuNoCrc = Buffer.concat([Buffer.from([unitIdentifier]), pdu]);/n/n // Calculate the CRC16 and concatenate/n const crc = crc16(rtuNoCrc);/n/n return Buffer.concat([rtuNoCrc, crc]);/n}/n/n// ====== Example ======/nconst tcpHex = msg.payload.toString('hex');/nconst tcpBuffer = Buffer.from(tcpHex, 'hex');/nconst rtuBuffer = tcpToRtu(tcpBuffer);/n/n// console.log('RTU command:', rtuBuffer.toString('hex')); // 010300000002c40b/n/nconst hexStr = tcpToRtu(tcpBuffer).toString('hex')/n/nmsg.result = hexStr/nreturn msg","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":520,"y":560,"wires":[["8d1e08e00fe171ca","85f72662122c1739"]]},{"id":"8d1e08e00fe171ca","type":"debug","z":"1d960e9e2a99b2b4","name":"debug 37","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":660,"y":480,"wires":[]},{"id":"85f72662122c1739","type":"function","z":"1d960e9e2a99b2b4","name":"Send downlink commands to the gateway via MQTT API","func":"/n/nmsg.finalCommand2 = hexToBase64(msg.result)/n/nconst cmd = `mosquitto_pub -h 127.0.0.1 -p 1883 -u loraadm -P URloraadm123456 -t application/1/device/24E124621F170128/tx -m '{/"confirmed/":true, /"fport/":52, /"data/":/"CQEA/w==/"}'`;/n/nif (msg.finalCommand2 != /"/") {/n msg.payload = replaceDataValue(cmd, msg.finalCommand2);/n}/nelse {/n msg.payload = /"/";/n}/n/n/n/n/nfunction hexToBase64(hexStr) {/n if (hexStr == /"/")/n {/n return 1;/n }/n else{/n let bytes = [];/n for (let i = 0; i &lt; hexStr.length; i += 2) {/n bytes.push(parseInt(hexStr.substr(i, 2), 16));/n }/n/n let binary = String.fromCharCode(...bytes);/n/n return btoa(binary);}/n}/n/nfunction btoa(str) {/n return Buffer.from(str, 'binary').toString('base64');/n}/n/nfunction replaceDataValue(cmdStr, newData) {/n/n return cmdStr.replace(/(/"data/":/")([^/"]*)(/")/, `//$1${newData}//$3`);/n}/n/nreturn msg","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":870,"y":560,"wires":[["29ccd6958f7130ee"]]},{"id":"29ccd6958f7130ee","type":"exec","z":"1d960e9e2a99b2b4","command":"","addpay":"payload","append":"","useSpawn":"false","timer":"","winHide":false,"oldrc":false,"name":"exec","x":1190,"y":560,"wires":[[],[],[]]}]</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
<p><strong>Step 3:</strong> Please refer to this article(https://support.milesight-iot.com/a/solutions/articles/73000514280) for instructions on connecting your sensor that supports Modbus transparent transmission to the built-in Network Server (NS) of the Milesight gateway.</p>
<p><strong>Step 4:</strong> You can double-click each of these two nodes to configure the ports for Modbus RTU over TCP and Modbus RTU to TCP separately, but please do not use the same port for both.</p>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image9.png" style="width:6.03056in;height:3.34097in" alt="IMG_256" /></p>
<p><strong>Step 5:</strong> Double-click the Function node, replace the device EUI in the Topic field with the device EUI of your LoRaWAN device, and set the fport to the Modbus passthrough port used by your LoRaWAN sensor.</p>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image10.png" style="width:6.53125in;height:3.57778in" alt="IMG_256" /></p>
<h2 id="step-6-deploy-and-check-result">Step 6: Deploy and Check Result</h2>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image11.png" style="width:4.35in;height:2.09167in" /></p>
<p><strong>Step 7: Test</strong></p>
<p>①Modbus RTU over TCP</p>
<p>I launched a TCP client tool on a computer that is on the same local network as the UG65 gateway. Since I set the Modbus RTU over TCP port to 60, I used the TCP client tool to connect to port 60 of the UG65 gateway. Using this tool, I was able to successfully send a Modbus RTU command to the Modbus passthrough port of the LoRaWAN sensor.</p>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image12.png" style="width:5.43403in;height:4.68472in" alt="IMG_256" /></p>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image13.png" style="width:6.48125in;height:3.18958in" alt="IMG_256" /></p>
<p>②Modbus RTU to TCP</p>
<p>I launched a TCP client tool on a computer that is on the same local network as the UG65 gateway. Since I set the Modbus RTU over TCP port to 61, I used the TCP client tool to connect to port 61 of the UG65 gateway. Using this tool, I successfully sent a Modbus TCP command, which was automatically converted into a Modbus RTU command and forwarded to the passthrough port of the LoRaWAN sensor.</p>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image14.png" style="width:5.47639in;height:4.72153in" alt="IMG_256" /></p>
<p><img src="../assets/node-red/How-to-implement-Modbus-RTU-to-and-over-TCP-on-a-Milesight-gateway-via-Node-Red/media/image15.png" style="width:6.49444in;height:3.19722in" alt="IMG_256" /></p>
<p class="article-end"><strong>-------END-----</strong></p>

</article>
<footer class="site-footer">产品技术方案知识库</footer>
</div>
<script>
document.querySelectorAll('article.article-body img').forEach(function(img) {
  img.addEventListener('click', function() {
    document.getElementById('lightbox-img').src = this.src;
    document.getElementById('lightbox').classList.add('active');
    document.body.style.overflow = 'hidden';
  });
});
function closeLightbox() {
  document.getElementById('lightbox').classList.remove('active');
  document.body.style.overflow = '';
}
document.addEventListener('keydown', function(e) {
  if (e.key === 'Escape') closeLightbox();
});
</script>
<a class="fault-tree-link" href="https://1914439781charles-eng.github.io/fault-tree-center/" target="_blank" rel="noopener noreferrer" title="Milesight Fault Tree List" aria-label="Milesight Fault Tree List"><svg viewBox="0 0 24 24" width="20" height="20" fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="9" y="3" width="6" height="4" rx="1"/><rect x="3" y="17" width="6" height="4" rx="1"/><rect x="15" y="17" width="6" height="4" rx="1"/><path d="M12 7v5M6 17v-5h12v5"/></svg><span>Milesight Fault Tree List</span></a>
</body>
</html>
